;******************************************************************************************************************************
;* GSD-File for:	Danfoss Drives A/S																											*
;*							FCM/FCP 106 Series DPV1																											*
;*																																									*
;* File name:		DA01040E																															*
;*               																																		*
;* Contact:			Danfoss Drives A/S																											*
;*							DK 6300 Graasten																												*
;*							Denmark																																*
;*							Hotline: Int. + 45 74 88 61 00																						*
;*							E-mail: Drives_Hotline@danfoss.com																				*
;*																																									*
;* Revision:		06-05-2014: Rev. 1.00 FCM/FCP 106 GSD file created.  															*
;*           		03-08-2017: Rev. 2.00 Updated based on FCP106 V5.10 release.  															*
;*																																									*
;******************************************************************************************************************************

#Profibus_DP
GSD_Revision = 5;
Vendor_Name = "Danfoss Drives A/S";
Model_name = "DriveMotor FCM/FCP 106"
Revision = "Rev. 2.00"
Ident_Number = 0x040E;
Protocol_Ident = 0;
Station_type = 0;
FMS_supp = 0;
Hardware_Release = "2.00"
Software_Release = "5.10"
Bitmap_Device="FCP106"
Bitmap_Diag="FCP106SF"
Bitmap_SF="FCP106SF"
Slave_Family = 1@Danfoss@FCM/FCP 106
Info_Text = "DriveMotor FCM/FCP 106"
9.6_supp = 1;
19.2_supp = 1;
93.75_supp = 1;
187.5_supp = 1;
500_supp = 1;
1.5M_supp = 1;
3M_supp = 1;
6M_supp = 1;
12M_supp = 1;
MaxTsdr_9.6 = 15;
MaxTsdr_19.2 = 15;
MaxTsdr_93.75 = 15;
MaxTsdr_187.5 = 15;
MaxTsdr_500 = 15;
MaxTsdr_1.5M = 25;
MaxTsdr_3M = 50;
MaxTsdr_6M = 100;
MaxTsdr_12M = 200;
Redundancy = 0;
24V_Pins = 0;
Freeze_Mode_supp = 1;
Sync_Mode_supp = 1;
Auto_Baud_supp = 1;
Set_Slave_add_supp = 1;
Min_Slave_Intervall = 06;
Modular_Station = 1;
Max_Module = 1;
Max_Input_Len = 28;
Max_Output_Len = 28;
Max_Data_Len = 56;
Max_Diag_Data_Len = 38;
Fail_Safe = 1;
DPV1_Slave = 1;
Ident_Maintenance_supp=1;


;ALARM
Alarm_Type_Mode_supp = 1;
Diagnostic_Alarm_supp=1;
Process_Alarm_supp = 0;
Pull_Plug_Alarm_supp = 0;
Status_Alarm_supp = 0;
Update_Alarm_supp = 0;
Manufacturer_Specific_Alarm_supp = 0;
Alarm_Sequence_Mode_Count = 0;
Extra_Alarm_SAP_supp = 0;
Diagnostic_Alarm_required=0;
Process_Alarm_required=0;
Pull_Plug_Alarm_required=0;
Status_Alarm_required=0;
Update_Alarm_required=0;
Manufacturer_Specific_Alarm_required =0;


;DPV1 specific

C1_Read_Write_supp = 1
C2_Read_Write_supp = 1
C1_Max_Data_Len = 240
C2_Max_Data_Len = 240
C1_Response_Timeout = 100
C2_Response_Timeout = 100
C1_Read_Write_required = 0  
C2_Read_Write_required = 0  
C2_Max_Count_Channels = 3
Max_Initiate_PDU_Length = 52
DPV1_Data_Types = 0
WD_Base_1ms_supp = 1
Check_Cfg_Mode = 0
Publisher_supp = 1

; Autoconfig

PrmText=1
Text(0)="Disable Autoconfig"
Text(1)="Enable Autoconfig"
EndPrmText

PrmText=2
Text(0)="None"
Text(302)="Minimum Reference"
Text(303)="Maximum Reference"
Text(312)="Catch up/slow Down Value"
Text(341)="Ramp 1 Ramp up Time"
Text(342)="Ramp 1 Ramp Down Time"
Text(351)="Ramp 2 Ramp up Time"
Text(352)="Ramp 2 Ramp down Time"
Text(380)="Jog Ramp Time"
Text(381)="Quick Stop Ramp Time"
Text(412)="Motor Speed Low Limit [Hz]"
Text(414)="Motor Speed High Limit [Hz]"
Text(553)="Term. 29 High Ref./Feedb. Value"
Text(590)="Digital & Relay bus control"
Text(615)="Term. 53 High Ref./Feedb. Value"
Text(625)="Term. 54 High Ref./Feedb. Value"
Text(696)="Term. 42 Output bus control"
Text(890)="Bus Jog 1 Speed "
Text(891)="Bus Jog 2 Speed"
Text(894)="Bus Feedback 1"
Text(1680)="Fieldbus CTW"
Text(1682)="Fieldbus REF"
Text(2021)="Setpoint 1"
EndPrmText

PrmText=3
Text(0)="None"
Text(1500)="Operating Hours"
Text(1501)="Running Hours"
Text(1502)="kWh Counter"
Text(1600)="Control Word"
Text(1601)="Reference [Unit]"
Text(1602)="Reference [%]"
Text(1603)="Status Word"
Text(1605)="Main Actual Value [%]"
Text(1609)="Custom Readout"
Text(1610)="Power [kW]"
Text(1611)="Power [hp] "
Text(1612)="Motor Voltage"
Text(1613)="Frequency"
Text(1614)="Motor Current"
Text(1615)="Frequency [%]"
Text(1616)="Torque [Nm]"
Text(1618)="Motor Thermal"
Text(1622)="Torque [%]"
Text(1626)="Power Filtered [kW]"
Text(1627)="Power Filtered [hp]"
Text(1630)="DC Link Voltage"
Text(1634)="Heatsink Temp."
Text(1635)="Inverter Thermal"
Text(1638)="SL Controller State"
Text(1639)="Control Card Temp."
Text(1650)="External Reference"
Text(1652)="Feedback [Unit]"
Text(1660)="Digital Input"
Text(1661)="Terminal 53 Switch Setting"
Text(1662)="Analog Input 53"
Text(1663)="Terminal 54 Switch Setting"
Text(1664)="Analog Input 54"
Text(1665)="Analog Output 42 [mA]"
Text(1667)="Pulse Input 29 [Hz]"
Text(1671)="Relay Output"
Text(1672)="Counter A"
Text(1673)="Counter B"
Text(1679)="Analog Output 45 [mA]"
Text(1684)="Comm. Option STW"
Text(1685)="FC Port CTW 1"
Text(1690)="Alarm Word"
Text(1691)="Alarm Word 2"
Text(1692)="Warning Word"
Text(1693)="Warning Word 2"
Text(1694)="Ext. Status Word"
Text(1695)="Ext. Status Word 2"
Text(1697)="Alarm Word 3"
Text(1850)="Sensorless Readout [unit]"
EndPrmText

ExtUserPrmData=1 "Auto Configuration"
Bit(0) 0 0-1
Prm_Text_Ref=1
EndExtUserPrmData

ExtUserPrmData=2 "PNU in P915/0"
Unsigned16 1680 1680-1680
Prm_Text_Ref=2
EndExtUserPrmData
ExtUserPrmData=3 "PNU in P915/1"
Unsigned16 1682 1682-1682
Prm_Text_Ref=2
EndExtUserPrmData
ExtUserPrmData=4 "PNU in P915/2"
Unsigned16 0 0-3500
Prm_Text_Ref=2
EndExtUserPrmData
ExtUserPrmData=5 "PNU in P915/3"
Unsigned16 0 0-3500
Prm_Text_Ref=2
EndExtUserPrmData
ExtUserPrmData=6 "PNU in P915/4"
Unsigned16 0 0-3500
Prm_Text_Ref=2
EndExtUserPrmData
ExtUserPrmData=7 "PNU in P915/5"
Unsigned16 0 0-3500
Prm_Text_Ref=2
EndExtUserPrmData
ExtUserPrmData=8 "PNU in P915/6"
Unsigned16 0 0-3500
Prm_Text_Ref=2
EndExtUserPrmData
ExtUserPrmData=9 "PNU in P915/7"
Unsigned16 0 0-3500
Prm_Text_Ref=2
EndExtUserPrmData
ExtUserPrmData=10 "PNU in P915/8"
Unsigned16 0 0-3500
Prm_Text_Ref=2
EndExtUserPrmData
ExtUserPrmData=11 "PNU in P915/9"
Unsigned16 0 0-3500
Prm_Text_Ref=2
EndExtUserPrmData

ExtUserPrmData=12 "PNU in P916/0"
Unsigned16 1603 1603-1603
Prm_Text_Ref=3
EndExtUserPrmData
ExtUserPrmData=13 "PNU in P916/1"
Unsigned16 1605 1605-1617
Prm_Text_Ref=3
EndExtUserPrmData
ExtUserPrmData=14 "PNU in P916/2"
Unsigned16 0 0-3500
Prm_Text_Ref=3
EndExtUserPrmData
ExtUserPrmData=15 "PNU in P916/3"
Unsigned16 0 0-3500
Prm_Text_Ref=3
EndExtUserPrmData
ExtUserPrmData=16 "PNU in P916/4"
Unsigned16 0 0-3500
Prm_Text_Ref=3
EndExtUserPrmData
ExtUserPrmData=17 "PNU in P916/5"
Unsigned16 0 0-3500
Prm_Text_Ref=3
EndExtUserPrmData
ExtUserPrmData=18 "PNU in P916/6"
Unsigned16 0 0-3500
Prm_Text_Ref=3
EndExtUserPrmData
ExtUserPrmData=19 "PNU in P916/7"
Unsigned16 0 0-3500
Prm_Text_Ref=3
EndExtUserPrmData
ExtUserPrmData=20 "PNU in P916/8"
Unsigned16 0 0-3500
Prm_Text_Ref=3
EndExtUserPrmData
ExtUserPrmData=21 "PNU in P916/9"
Unsigned16 0 0-3500
Prm_Text_Ref=3
EndExtUserPrmData

Max_User_Prm_Data_Len = 44                ;
Ext_User_Prm_Data_Const(0) = 0x0,0x0,0x0;
Ext_User_Prm_Data_Ref(3)=1
Ext_User_Prm_Data_Ref(4)=2
Ext_User_Prm_Data_Ref(6)=3
Ext_User_Prm_Data_Ref(8)=4
Ext_User_Prm_Data_Ref(10)=5
Ext_User_Prm_Data_Ref(12)=6
Ext_User_Prm_Data_Ref(14)=7
Ext_User_Prm_Data_Ref(16)=8
Ext_User_Prm_Data_Ref(18)=9
Ext_User_Prm_Data_Ref(20)=10
Ext_User_Prm_Data_Ref(22)=11
Ext_User_Prm_Data_Ref(24)=12
Ext_User_Prm_Data_Ref(26)=13
Ext_User_Prm_Data_Ref(28)=14
Ext_User_Prm_Data_Ref(30)=15
Ext_User_Prm_Data_Ref(32)=16
Ext_User_Prm_Data_Ref(34)=17
Ext_User_Prm_Data_Ref(36)=18
Ext_User_Prm_Data_Ref(38)=19
Ext_User_Prm_Data_Ref(40)=20
Ext_User_Prm_Data_Ref(42)=21

;
; Unit Diagnosis:  
;
Unit_Diag_Bit(0)   = "Info text for FCM/FCP 106";
Unit_Diag_Bit(1)   = "Overflow SPM-FIFO";
Unit_Diag_Bit(2)   = "Actual value is not updated";
Unit_Diag_Bit(3)   = "Not used";
Unit_Diag_Bit(4)   = "Not used";
Unit_Diag_Bit(5)   = "Not used";
Unit_Diag_Bit(6)   = "Not used";
Unit_Diag_Bit(7)   = "See Manual for more information";
;
; Unit Diagnosis: Alarm word par. 16-90. Only FCM/FCP 106. 
;
Unit_Diag_Bit(48)  = "[A] Brake check"
Unit_Diag_Bit(49)  = "[A] Pwr. Card Temp"
Unit_Diag_Bit(50)  = "[A] Earth Fault"
Unit_Diag_Bit(51)  = "[A] Ctrl. Card Temp"
Unit_Diag_Bit(52)  = "[A] Ctrl. Word TO"
Unit_Diag_Bit(53)  = "[A] Over Current"
Unit_Diag_Bit(54)  = "[A] Torque limit"
Unit_Diag_Bit(55)  = "[A] Motor Th. Over"
Unit_Diag_Bit(40)  = "[A] Motor ETR Over"
Unit_Diag_Bit(41)  = "[A] Inverter Overld."
Unit_Diag_Bit(42)  = "[A] DC under Volt"
Unit_Diag_Bit(43)  = "[A] DC over Volt"
Unit_Diag_Bit(44)  = "[A] Short Circuit"
Unit_Diag_Bit(45)  = "[A] Inrush Fault"
Unit_Diag_Bit(46)  = "[A] Mains ph. loss"
Unit_Diag_Bit(47)  = "[A] AMA Not OK"
Unit_Diag_Bit(32)  = "[A] Live Zero Error"
Unit_Diag_Bit(33)  = "[A] Internal Fault"
Unit_Diag_Bit(34)  = "[A] Brake Overload"
Unit_Diag_Bit(35)  = "[A] U Phase Loss"
Unit_Diag_Bit(36)  = "[A] V Phase Loss"
Unit_Diag_Bit(37)  = "[A] W Phase Loss"
Unit_Diag_Bit(38)  = "[A] Fieldbus Fault"
Unit_Diag_Bit(39)  = "[A] 24V Supply Low"
Unit_Diag_Bit(24)  = "[A] Mains Faliure"
Unit_Diag_Bit(25)  = "[A] VDD1 Supply Low"
Unit_Diag_Bit(26)  = "[A] Brake resistor"
Unit_Diag_Bit(27)  = "[A] Brake IGBT"
Unit_Diag_Bit(28)  = "[A] Option Change"
Unit_Diag_Bit(29)  = "[A] Drive Initialized"
Unit_Diag_Bit(30)  = "[A] Safe Stop"
Unit_Diag_Bit(31)  = "[A] Mech. brake low"
;
; Unit Diagnosis: Warning word par. 16-92. Only FCM/FCP 106. 
;
Unit_Diag_Bit(112)  = "[W] Brake check"
Unit_Diag_Bit(113)  = "[W] Pwr.Card Temp"
Unit_Diag_Bit(114)  = "[W] Earth Fault"
Unit_Diag_Bit(115)  = "[W] Ctrl. Card Temp"
Unit_Diag_Bit(116)  = "[W] Ctrl. Word TO"
Unit_Diag_Bit(117)  = "[W] Over Current"
Unit_Diag_Bit(118)  = "[W] Torque limit"
Unit_Diag_Bit(119)  = "[W] Motor Th. Over"
Unit_Diag_Bit(104)  = "[W] Motor ETR Over"
Unit_Diag_Bit(105)  = "[W] Inverter Overld."
Unit_Diag_Bit(106)  = "[W] DC under Volt"
Unit_Diag_Bit(107)  = "[W] DC over Volt"
Unit_Diag_Bit(108)  = "[W] DC voltage low"
Unit_Diag_Bit(109)  = "[W] DC voltage high"
Unit_Diag_Bit(110)  = "[W] Mains ph. loss"
Unit_Diag_Bit(111)  = "[W] No Motor"
Unit_Diag_Bit(96)  = "[W] Live Zero Error"
Unit_Diag_Bit(97)  = "[W] 10V low"
Unit_Diag_Bit(98)  = "[W] Brake Resistor power limit"
Unit_Diag_Bit(99)  = "[W] Brake Resistor short circuit"
Unit_Diag_Bit(100)  = "[W] Brake IGBT"
Unit_Diag_Bit(101)  = "[W] Speed limit"
Unit_Diag_Bit(102)  = "[W] Fieldbus fault"
Unit_Diag_Bit(103)  = "[W] 24V supply low"
Unit_Diag_Bit(88)  = "[W] Mains Faliure"
Unit_Diag_Bit(89)  = "[W] Current Limit"
Unit_Diag_Bit(90)  = "[W] Low temperature"
Unit_Diag_Bit(91)  = "[W] Voltage limit"
Unit_Diag_Bit(92)  = "[W] Encoder loss"
Unit_Diag_Bit(93)  = "[W] Output freq. limit"
Unit_Diag_Bit(94)  = "[W] Not used"
Unit_Diag_Bit(95)  = "[W] Not used"
;
; Unit Diagnosis: Communication option warning word par. 9-53. Only FCM/FCP 106.
;
Unit_Diag_Bit(160) = "[W] Conn. with Dp-master not OK"
Unit_Diag_Bit(161) = "[W] Timeout action active"
Unit_Diag_Bit(162) = "[W] FDL is not OK"
Unit_Diag_Bit(163) = "[W] Clear data command received"
Unit_Diag_Bit(164) = "[W] Actual value is not updated"
Unit_Diag_Bit(165) = "[W] Baudrate search"
Unit_Diag_Bit(166) = "[W] ASIC is not transmiting"
Unit_Diag_Bit(167) = "[W] Init of PROFIBUS is not OK"
Unit_Diag_Bit(152) = "[W] Drive is tripped"
Unit_Diag_Bit(153) = "[W] Internal CAN error"
Unit_Diag_Bit(154) = "[W] Wrong config. data from PLC"
Unit_Diag_Bit(155) = "[W] Wrong ID sent by PLC"
Unit_Diag_Bit(156) = "[W] Internal error occurred"
Unit_Diag_Bit(157) = "[W] Not configured"
Unit_Diag_Bit(158) = "[W] Clear command received"
Unit_Diag_Bit(159) = "[W] Warning 34 active"
;
;Modules
;
Module = "Profidrive standard telegram 1" 0xC3, 0xC1, 0xC1, 0xFD, 0x00, 0x01;
0
EndModule;

Module = "PPO Type 1 Module consistent PCD" 0xF3, 0xF1;
1
EndModule;
Module = "PPO Type 1 Word consistent PCD  " 0xF3, 0x71;
2
EndModule;
Module = "PPO Type 2 Module consistent PCD" 0xF3, 0xF5;
3
EndModule;
Module = "PPO Type 2 Word consistent PCD  " 0xF3, 0x75;
4
EndModule;
Module = "PPO Type 3 Module consistent PCD" 0xF1;
5
EndModule;
Module = "PPO Type 3 Word consistent PCD  " 0x71;
6
EndModule;
Module = "PPO Type 4 Module consistent PCD" 0xF5;
7
EndModule;
Module = "PPO Type 4 Word consistent PCD  " 0x75;
8
EndModule;
Module = "PPO Type 5 Module consistent PCD" 0xF3, 0xF9;
9
EndModule;
Module = "PPO Type 5 Word consistent PCD  " 0xF3, 0x79;
10
EndModule;
Module = "PPO Type 6 Module consistent PCD" 0xF3;
11
EndModule;
Module = "PPO Type 6 Word consistent PCD  " 0x73;
12
EndModule;
Module = "PPO Type 7 Module consistent PCD" 0xF7;
13
EndModule;
Module = "PPO Type 7 Word consistent PCD  " 0x77;
14
EndModule;
Module = "PPO Type 8 Module consistent PCD" 0xF9;
15
EndModule;
Module = "PPO Type 8 Word consistent PCD  " 0x79;
16
EndModule;






































