;============================================================
;English IEC 
;GSD-File for SENTRON Basic PAC PMD
; SIEMENS AG
; MLFB  : 7KM9300 0AB00 0AA0
; Auto_Baud_supp, 12MBaud
; Stand : 14.06.10
; File  : SI018173.GSD
;=============================================================
#Profibus_DP
; Unit-Definition-List:
GSD_Revision=5

Vendor_Name="SIEMENS"
Model_Name="PAC4200"
Revision="V2.1"
Ident_Number=0x8173
Protocol_Ident=0
Station_Type=0
FMS_supp=0
Hardware_Release="V1.0"
Software_Release="V3.0"

9.6_supp = 1
19.2_supp = 1
45.45_supp = 1
93.75_supp = 1  
187.5_supp = 1
500_supp = 1
1.5M_supp = 1
3M_supp = 1
6M_supp = 1
12M_supp = 1
MaxTsdr_9.6 = 15
MaxTsdr_19.2 = 15
MaxTsdr_45.45 = 15
MaxTsdr_93.75 = 15
MaxTsdr_187.5 = 15
MaxTsdr_500 = 15
MaxTsdr_1.5M = 25
MaxTsdr_3M = 50
MaxTsdr_6M = 100
MaxTsdr_12M = 200

Repeater_Ctrl_Sig = 2			; TTL Level 
Implementation_Type="DPC31"
Bitmap_Device = "SI8173_n"
Bitmap_Diag   = "SI8173_f"                 ; picture in faulty state
Bitmap_SF     = "SI8173_s"                 ; picture in special state
;Slave-Specification:
Info_Text="7KM9 300-0AB00-0AA0 PROFIBUS DP Module for PAC4200 PMD"
;
24V_Pins=0;
Redundancy=0;

Physical_Interface=0	;RS485
Transmission_Delay_9.6 = 0
Transmission_Delay_19.2 = 0
Transmission_Delay_45.45 = 0
Transmission_Delay_93.75 = 0
Transmission_Delay_187.5 = 0
Transmission_Delay_500 = 0
Transmission_Delay_1.5M = 0
Transmission_Delay_3M = 0
Transmission_Delay_6M = 0
Transmission_Delay_12M = 0

Reaction_Delay_9.6 = 0
Reaction_Delay_19.2 = 0
Reaction_Delay_45.45 = 0
Reaction_Delay_93.75 = 0
Reaction_Delay_187.5 = 0
Reaction_Delay_500 = 0
Reaction_Delay_1.5M = 0
Reaction_Delay_3M = 0
Reaction_Delay_6M = 0
Reaction_Delay_12M = 0
End_Physical_Interface

Publisher_supp = 0
Freeze_Mode_supp=0			; Freeze not supported
Sync_Mode_supp = 0			; Sync not supported
Auto_Baud_supp = 1
Set_Slave_Add_supp = 1			; Set Slave Add supported
Min_Slave_Intervall= 6                  ; interval between two poll cycles, Base 100µs 
Modular_Station = 1
Max_Module=61							
Max_Input_Len=240
Max_Output_Len=2			; 2 Control Bytes
Max_Data_Len=242

;DPV1 Slave behind Y-Link
;Prm_Block_Structure_supp = 1
;PrmCmd_supp = 1
;Slave_Redundancy_supp = 1

Max_User_Prm_Data_Len = 11
Ext_User_Prm_Data_Const(0) = 0x00,0x00,0x00 

Fail_Safe = 0
Max_Diag_Data_Len=64
Slave_Family=0@SENTRON

;--------------------------------------
; Device Specific Diagnostic
;--------------------------------------

Unit_Diag_Bit(0024)	= " "
Unit_Diag_Bit(0025)	= " "
Unit_Diag_Bit(0026)	= " " 
Unit_Diag_Bit(0027)	= " "
Unit_Diag_Bit(0028)	= " "
Unit_Diag_Bit(0029)	= " "
Unit_Diag_Bit(0030)	= " "
Unit_Diag_Bit(0031)	= " "


Unit_Diag_Bit(0032)	= "Internal com. not ready"
Unit_Diag_Bit(0033)	= "Internal com. failed"
Unit_Diag_Bit(0034)	= " "
Unit_Diag_Bit(0035)	= "Data invalid (CRC error)"
Unit_Diag_Bit(0036)	= " "
Unit_Diag_Bit(0037)	= "Data invalid (Frame error)"
Unit_Diag_Bit(0038)	= "Data invalid (Timeout)"
Unit_Diag_Bit(0039)	= "Firmware PAC,Module incompatible"

Unit_Diag_Bit(0040)	= "Voltage out of range"
Unit_Diag_Bit(0041)	= "Current out of range"
Unit_Diag_Bit(0042)	= "Maximum pulse rate exceeded" 
Unit_Diag_Bit(0043)	= "Limit violations"
Unit_Diag_Bit(0044)	= " "
Unit_Diag_Bit(0045)	= " "
Unit_Diag_Bit(0046)	= " "
Unit_Diag_Bit(0047)	= " "

Unit_Diag_Bit(0048)	= "Output not remote operated"
Unit_Diag_Bit(0049)	= " "
Unit_Diag_Bit(0050)	= "Invalid val. for energy counter" 
Unit_Diag_Bit(0051)	= " "
Unit_Diag_Bit(0052)	= " "
Unit_Diag_Bit(0053)	= "Invalid data for DS47"
Unit_Diag_Bit(0054)	= "invalid data for DS48"
Unit_Diag_Bit(0055)	= "Invalid data for DS207"

;--------------------------------------
;SlotDefinition
;Slot(1) = "PAC4200" 1 1
;EndSlotDefinition
;-------------------------------------
; DPV1 definitions
;-------------------------------------
Ident_Maintenance_Supp = 1           ; I&M Data supported
DPV1_Slave = 1
C1_Read_Write_supp = 1
C2_Read_Write_supp = 1
C1_Max_Data_Len = 240
C2_Max_Data_Len = 240
C1_Response_Timeout = 500              ;10ms Timebase
C2_Response_Timeout = 500              ;10ms Timebase
C1_Read_Write_required = 0
C2_Read_Write_required = 0
C2_Max_Count_Channels = 4            ; active C2-Channels  0..49
Max_Initiate_PDU_Length = 128
Diagnostic_Alarm_supp =1
Process_Alarm_supp = 1
Pull_Plug_Alarm_supp = 0 
Status_Alarm_supp = 0
Update_Alarm_supp = 0
Manufacturer_Specific_Alarm_supp = 0
Extra_Alarm_SAP_supp = 1
Alarm_Sequence_Mode_Count = 0
Alarm_Type_Mode_supp = 1
Diagnostic_Alarm_required = 0
Process_Alarm_required = 0
Pull_Plug_Alarm_required =0
Status_Alarm_required = 0
Update_Alarm_required = 0
Manufacturer_Specific_Alarm_required = 0
DPV1_Data_Types = 0
WD_Base_1ms_supp = 1
Check_Cfg_Mode = 0

;-------------------------------------
; Module definitions
;-------------------------------------

Module = "Basic Type 1" 0xC1,0x81,0x93,0x84
1
Info_Text="Basic Type 1 (Input: PMD Diagnostics and Status  + current L1 + current L2 + current L3 + collective active power. Output: control bytes)"
EndModule

Module = "Basic Type 2" 0x42,0x97,0x00,0x00
2
Info_Text="Basic Type 2 (Input: voltage L1-L2 + voltage L2-L3 + voltage L3-L1 + active energy import tariff 1 + collective power factor)"
EndModule

Module = "Basic Type 3" 0xC1,0x81,0xF9,0x00
3
Info_Text="Basic Type 3 (Important measured variables of the three-phase current system)"	
EndModule

Module = "Control Bytes" 0x82,0x81,0x00,0x86
4
EndModule
;-------------------------------------
; Metering module definitions 
;-------------------------------------
   
Module = "Voltage a-n" 0x42,0xC1,0x00,0x01
5
EndModule	   
Module = "Voltage b-n" 0x42,0xC1,0x00,0x03
6
EndModule	   
Module = "Voltage c-n" 0x42,0xC1,0x00,0x05
7
EndModule	   
Module = "Voltage a-b" 0x42,0xC1,0x00,0x07
8
EndModule	   
Module = "Voltage b-c" 0x42,0xC1,0x00,0x09
9
EndModule	   
Module = "Voltage c-a" 0x42,0xC1,0x00,0x0B
10
EndModule	   
Module = "Current a" 0x42,0xC1,0x00,0x0D
11
EndModule	   
Module = "Current b" 0x42,0xC1,0x00,0x0F
12
EndModule	   
Module = "Current c" 0x42,0xC1,0x00,0x11
13
EndModule	   
Module = "Apparent Power a" 0x42,0xC1,0x00,0x13
14
EndModule	   
Module = "Apparent Power b" 0x42,0xC1,0x00,0x15
15
EndModule	   
Module = "Apparent Power c" 0x42,0xC1,0x00,0x17
16
EndModule	   
Module = "Active Power a" 0x42,0xC1,0x00,0x19
17
EndModule	   
Module = "Active Power b" 0x42,0xC1,0x00,0x1B
18
EndModule	   
Module = "Active Power c" 0x42,0xC1,0x00,0x1D
19
EndModule	   
Module = "Reactive Power a (VARn)" 0x42,0xC1,0x00,0x1F
20
EndModule	   
Module = "Reactive Power b (VARn)" 0x42,0xC1,0x00,0x21
21
EndModule	   
Module = "Reactive Power c (VARn)" 0x42,0xC1,0x00,0x23
22
EndModule	   
Module = "Power Factor a" 0x42,0xC1,0x00,0x25
23
EndModule	   
Module = "Power Factor b" 0x42,0xC1,0x00,0x27
24
EndModule	   
Module = "Power Factor c" 0x42,0xC1,0x00,0x29
25
EndModule	   
Module = "THD Voltage a-b" 0x42,0xC1,0x00,0x2B
26
EndModule	   
Module = "THD Voltage b-c" 0x42,0xC1,0x00,0x2D
27
EndModule	   
Module = "THD Voltage c-a" 0x42,0xC1,0x00,0x2F
28
EndModule	   
Module = "Line Frequency" 0x42,0xC1,0x00,0x37
29
EndModule	   
Module = "3-Phase Average Voltage ph-n" 0x42,0xC1,0x00,0x39
30
EndModule	   
Module = "3-Phase Average Voltage ph-ph" 0x42,0xC1,0x00,0x3B
31
EndModule	   
Module = "3-Phase Average Current" 0x42,0xC1,0x00,0x3D
32
EndModule	   
Module = "Total Apparent Power" 0x42,0xC1,0x00,0x3F
33
EndModule	   
Module = "Total Active Power" 0x42,0xC1,0x00,0x41
34
EndModule	   
Module = "Total Reactive Power (VARn)" 0x42,0xC1,0x00,0x43
35
EndModule	   
Module = "Total Power Factor" 0x42,0xC1,0x00,0x45
36
EndModule	   
Module = "Amplitude Unbalance Voltage" 0x42,0xC1,0x00,0x47
37
EndModule	   
Module = "Amplitude Unbalance Current" 0x42,0xC1,0x00,0x49
38
EndModule	   
Module = "Max. Voltage a-n" 0x42,0xC1,0x00,0x4B
39
EndModule	   
Module = "Max. Voltage b-n" 0x42,0xC1,0x00,0x4D
40
EndModule	   
Module = "Max. Voltage c-n" 0x42,0xC1,0x00,0x4F
41
EndModule	   
Module = "Max. Voltage a-b" 0x42,0xC1,0x00,0x51
42
EndModule	   
Module = "Max. Voltage b-c" 0x42,0xC1,0x00,0x53
43
EndModule	   
Module = "Max. Voltage c-a" 0x42,0xC1,0x00,0x55
44
EndModule	   
Module = "Max. Current a" 0x42,0xC1,0x00,0x57
45
EndModule	   
Module = "Max. Current b" 0x42,0xC1,0x00,0x59
46
EndModule	   
Module = "Max. Current c" 0x42,0xC1,0x00,0x5B
47
EndModule	   
Module = "Max. Apparent Power a" 0x42,0xC1,0x00,0x5D
48
EndModule	   
Module = "Max. Apparent Power b" 0x42,0xC1,0x00,0x5F
49
EndModule	   
Module = "Max. Apparent Power c" 0x42,0xC1,0x00,0x61
50
EndModule	   
Module = "Max. Active Power a" 0x42,0xC1,0x00,0x63
51
EndModule	   
Module = "Max. Active Power b" 0x42,0xC1,0x00,0x65
52
EndModule	   
Module = "Max. Active Power c" 0x42,0xC1,0x00,0x67
53
EndModule	   
Module = "Max. Reactive Power a (VARn)" 0x42,0xC1,0x00,0x69
54
EndModule	   
Module = "Max. Reactive Power b (VARn)" 0x42,0xC1,0x00,0x6B
55
EndModule	   
Module = "Max. Reactive Power c (VARn)" 0x42,0xC1,0x00,0x6D
56
EndModule	   
Module = "Max. Power Factor a" 0x42,0xC1,0x00,0x6F
57
EndModule	   
Module = "Max. Power Factor b" 0x42,0xC1,0x00,0x71
58
EndModule	   
Module = "Max. Power Factor c" 0x42,0xC1,0x00,0x73
59
EndModule	   
Module = "Max. THD Voltage a-b" 0x42,0xC1,0x00,0x75
60
EndModule	   
Module = "Max. THD Voltage b-c" 0x42,0xC1,0x00,0x77
61
EndModule	   
Module = "Max. THD Voltage c-a" 0x42,0xC1,0x00,0x79
62
EndModule	   
Module = "Max. Line Frequency" 0x42,0xC1,0x00,0x81
63
EndModule	   
Module = "Max. 3-Phase Average V ph-n" 0x42,0xC1,0x00,0x83
64
EndModule	   
Module = "Max. 3-Phase Average V ph-ph" 0x42,0xC1,0x00,0x85
65
EndModule	   
Module = "Max. 3-Phase Average Current" 0x42,0xC1,0x00,0x87
66
EndModule	   
Module = "Max. Total Apparent Power" 0x42,0xC1,0x00,0x89
67
EndModule	   
Module = "Max. Total Active Power" 0x42,0xC1,0x00,0x8B
68
EndModule	   
Module = "Max. Total Reactive Power (VARn)" 0x42,0xC1,0x00,0x8D
69
EndModule	   
Module = "Max. Total Power Factor" 0x42,0xC1,0x00,0x8F
70
EndModule	   
Module = "Min. Voltage a-n" 0x42,0xC1,0x00,0x91
71
EndModule	   
Module = "Min. Voltage b-n" 0x42,0xC1,0x00,0x93
72
EndModule	   
Module = "Min. Voltage c-n" 0x42,0xC1,0x00,0x95
73
EndModule	   
Module = "Min. Voltage a-b" 0x42,0xC1,0x00,0x97
74
EndModule	   
Module = "Min. Voltage b-c" 0x42,0xC1,0x00,0x99
75
EndModule	   
Module = "Min. Voltage c-a" 0x42,0xC1,0x00,0x9B
76
EndModule	   
Module = "Min. Current a" 0x42,0xC1,0x00,0x9D
77
EndModule	   
Module = "Min. Current b" 0x42,0xC1,0x00,0x9F
78
EndModule	   
Module = "Min. Current c" 0x42,0xC1,0x00,0xA1
79
EndModule	   
Module = "Min. Apparent Power a" 0x42,0xC1,0x00,0xA3
80
EndModule	   
Module = "Min. Apparent Power b" 0x42,0xC1,0x00,0xA5
81
EndModule	   
Module = "Min. Apparent Power c" 0x42,0xC1,0x00,0xA7
82
EndModule	   
Module = "Min. Active Power a" 0x42,0xC1,0x00,0xA9
83
EndModule	   
Module = "Min. Active Power b" 0x42,0xC1,0x00,0xAB
84
EndModule	   
Module = "Min. Active Power c" 0x42,0xC1,0x00,0xAD
85
EndModule	   
Module = "Min. Reactive Power a (VARn)" 0x42,0xC1,0x00,0xAF
86
EndModule	   
Module = "Min. Reactive Power b (VARn)" 0x42,0xC1,0x00,0xB1
87
EndModule	   
Module = "Min. Reactive Power c (VARn)" 0x42,0xC1,0x00,0xB3
88
EndModule	   
Module = "Min. Power Factor a" 0x42,0xC1,0x00,0xB5
89
EndModule	   
Module = "Min. Power Factor b" 0x42,0xC1,0x00,0xB7
90
EndModule	   
Module = "Min. Power Factor c" 0x42,0xC1,0x00,0xB9
91
EndModule	   
Module = "Min. Line Frequency" 0x42,0xC1,0x00,0xBB
92
EndModule	   
Module = "Min. 3-Phase Average V ph-n" 0x42,0xC1,0x00,0xBD
93
EndModule	   
Module = "Min. 3-Phase Average V ph-ph" 0x42,0xC1,0x00,0xBF
94
EndModule	   
Module = "Min. 3-Phase Average Current" 0x42,0xC1,0x00,0xC1
95
EndModule	   
Module = "Min. Total Apparent Power" 0x42,0xC1,0x00,0xC3
96
EndModule	   
Module = "Min. Total Active Power" 0x42,0xC1,0x00,0xC5
97
EndModule	   
Module = "Min. Total Reactive Power (VARn)" 0x42,0xC1,0x00,0xC7
98
EndModule	   
Module = "Min. Total Power Factor" 0x42,0xC1,0x00,0xC9
99
EndModule	   
Module = "Limit Violations" 0x42,0xC1,0x00,0xCB
100
EndModule	   
Module = "PMD Diagnostics and Status" 0x42,0xC1,0x00,0xCD
101
EndModule	   
Module = "Digital Outputs Status" 0x42,0xC1,0x00,0xCF
102
EndModule	   
Module = "Digital Inputs Status" 0x42,0xC1,0x00,0xD1
103
EndModule	   
Module = "Active Tariff" 0x42,0xC1,0x00,0xD3
104
EndModule	   
Module = "Operating Hours Counter" 0x42,0xC1,0x00,0xD5
105
EndModule	   
Module = "Universal Counter 1" 0x42,0xC1,0x00,0xD7
106
EndModule	   
Module = "Relevant Param Changes Counter" 0x42,0xC1,0x00,0xD9
107
EndModule	   
Module = "Counter All Parameter Changes " 0x42,0xC1,0x00,0xDB
108
EndModule	   
Module = "Counter Limit Violations" 0x42,0xC1,0x00,0xDD
109
EndModule	   
Module = "Event Counter" 0x42,0xC1,0x00,0xDF
110
EndModule	   
Module = "Alarm Counter" 0x42,0xC1,0x00,0xE1
111
EndModule	   
Module = "Load Profile Counter" 0x42,0xC1,0x00,0xE3
112
EndModule	   
Module = "Status Digital Outputs Module 1" 0x42,0xC1,0x00,0xE7
113
EndModule	   
Module = "Status Digital Inputs Module 1" 0x42,0xC1,0x00,0xE9
114
EndModule	   
Module = "Status Digital Outputs Module 2" 0x42,0xC1,0x00,0xEB
115
EndModule	   
Module = "Status Digital Inputs Module 2" 0x42,0xC1,0x00,0xED
116
EndModule	   
Module = "Cos Phi a" 0x42,0xC1,0x00,0xF3
117
EndModule	   
Module = "Cos Phi b" 0x42,0xC1,0x00,0xF5
118
EndModule	   
Module = "Cos Phi c" 0x42,0xC1,0x00,0xF7
119
EndModule	   
Module = "Displacement Angle a" 0x42,0xC1,0x00,0xF9
120
EndModule	   
Module = "Displacement Angle b" 0x42,0xC1,0x00,0xFB
121
EndModule	   
Module = "Displacement Angle c" 0x42,0xC1,0x00,0xFD
122
EndModule	   
Module = "Phase Angle a-a" 0x42,0xC1,0x00,0xFF
123
EndModule	   
Module = "Phase Angle a-b" 0x42,0xC1,0x01,0x01
124
EndModule	   
Module = "Phase Angle a-c" 0x42,0xC1,0x01,0x03
125
EndModule	   
Module = "THD Voltage a" 0x42,0xC1,0x01,0x05
126
EndModule	   
Module = "THD Voltage b" 0x42,0xC1,0x01,0x07
127
EndModule	   
Module = "THD Voltage c" 0x42,0xC1,0x01,0x09
128
EndModule	   
Module = "THD Current a" 0x42,0xC1,0x01,0x0B
129
EndModule	   
Module = "THD Current b" 0x42,0xC1,0x01,0x0D
130
EndModule	   
Module = "THD Current c" 0x42,0xC1,0x01,0x0F
131
EndModule	   
Module = "Distortion Current a" 0x42,0xC1,0x01,0x11
132
EndModule	   
Module = "Distortion Current b" 0x42,0xC1,0x01,0x13
133
EndModule	   
Module = "Distortion Current c" 0x42,0xC1,0x01,0x15
134
EndModule	   
Module = "Total Reac. Power a (VARtot)  " 0x42,0xC1,0x01,0x17
135
EndModule	   
Module = "Total Reac. Power b (VARtot)" 0x42,0xC1,0x01,0x19
136
EndModule	   
Module = "Total Reac. Power c (VARtot)" 0x42,0xC1,0x01,0x1B
137
EndModule	   
Module = "Reactive Power a  (VAR1)" 0x42,0xC1,0x01,0x1D
138
EndModule	   
Module = "Reactive Power b  (VAR1)" 0x42,0xC1,0x01,0x1F
139
EndModule	   
Module = "Reactive Power c (VAR1)" 0x42,0xC1,0x01,0x21
140
EndModule	   
Module = "Unbalance Voltage" 0x42,0xC1,0x01,0x23
141
EndModule	   
Module = "Unbalance Current" 0x42,0xC1,0x01,0x25
142
EndModule	   
Module = "Neutral Current" 0x42,0xC1,0x01,0x27
143
EndModule	   
Module = "Total Reac. Power (VARtot)" 0x42,0xC1,0x01,0x29
144
EndModule	   
Module = "Total Reac. Power (VAR1)" 0x42,0xC1,0x01,0x2B
145
EndModule	   
Module = "SW-Dmd Voltage a-n" 0x42,0xC1,0x01,0x2D
146
EndModule	   
Module = "SW-Dmd Voltage b-n" 0x42,0xC1,0x01,0x2F
147
EndModule	   
Module = "SW-Dmd Voltage c-n" 0x42,0xC1,0x01,0x31
148
EndModule	   
Module = "SW-Dmd Voltage a-b" 0x42,0xC1,0x01,0x33
149
EndModule	   
Module = "SW-Dmd Voltage b-c" 0x42,0xC1,0x01,0x35
150
EndModule	   
Module = "SW-Dmd Voltage c-a" 0x42,0xC1,0x01,0x37
151
EndModule	   
Module = "SW-Dmd Current a" 0x42,0xC1,0x01,0x39
152
EndModule	   
Module = "SW-Dmd Current b" 0x42,0xC1,0x01,0x3B
153
EndModule	   
Module = "SW-Dmd Current c" 0x42,0xC1,0x01,0x3D
154
EndModule	   
Module = "SW-Dmd Apparent Power a" 0x42,0xC1,0x01,0x3F
155
EndModule	   
Module = "SW-Dmd Apparent Power b" 0x42,0xC1,0x01,0x41
156
EndModule	   
Module = "SW-Dmd Apparent Power c" 0x42,0xC1,0x01,0x43
157
EndModule	   
Module = "SW-Dmd Active Power a" 0x42,0xC1,0x01,0x45
158
EndModule	   
Module = "SW-Dmd Active Power b" 0x42,0xC1,0x01,0x47
159
EndModule	   
Module = "SW-Dmd Active Power c" 0x42,0xC1,0x01,0x49
160
EndModule	   
Module = "SW-Dmd Reac. Power a (VARn)" 0x42,0xC1,0x01,0x4B
161
EndModule	   
Module = "SW-Dmd Reac. Power b (VARn)" 0x42,0xC1,0x01,0x4D
162
EndModule	   
Module = "SW-Dmd Reac. Power c (VARn)" 0x42,0xC1,0x01,0x4F
163
EndModule	   
Module = "SW-Dmd Tot Reac. Pow. a (VARtot)" 0x42,0xC1,0x01,0x51
164
EndModule	   
Module = "SW-Dmd Tot Reac. Pow. b (VARtot)" 0x42,0xC1,0x01,0x53
165
EndModule	   
Module = "SW-Dmd Tot Reac. Pow. c (VARtot)" 0x42,0xC1,0x01,0x55
166
EndModule	   
Module = "SW-Dmd Reac. Power a (VAR1)" 0x42,0xC1,0x01,0x57
167
EndModule	   
Module = "SW-Dmd Reac. Power b (VAR1)" 0x42,0xC1,0x01,0x59
168
EndModule	   
Module = "SW-Dmd Reac. Power c (VAR1)" 0x42,0xC1,0x01,0x5B
169
EndModule	   
Module = "SW-Dmd Power Factor a" 0x42,0xC1,0x01,0x5D
170
EndModule	   
Module = "SW-Dmd Power Factor b" 0x42,0xC1,0x01,0x5F
171
EndModule	   
Module = "SW-Dmd Power Factor c" 0x42,0xC1,0x01,0x61
172
EndModule	   
Module = "SW-Dmd Total Apparent Power" 0x42,0xC1,0x01,0x63
173
EndModule	   
Module = "SW-Dmd Total Active Power" 0x42,0xC1,0x01,0x65
174
EndModule	   
Module = "SW-Dmd Total Reac. Power (VARn)" 0x42,0xC1,0x01,0x67
175
EndModule	   
Module = "SW-Dmd Total Reac. Power(VARtot)" 0x42,0xC1,0x01,0x69
176
EndModule	   
Module = "SW-Dmd Total Reac. Power (VAR1)" 0x42,0xC1,0x01,0x6B
177
EndModule	   
Module = "SW-Dmd Total Power Factor" 0x42,0xC1,0x01,0x6D
178
EndModule	   
Module = "SW-Dmd Neutral Current" 0x42,0xC1,0x01,0x6F
179
EndModule	   
Module = "Time stamp current period" 0x42,0xC3,0x01,0xE3
180
EndModule	   
Module = "OID Loadprofile Rec.Curr. Period" 0x42,0xC1,0x01,0xE7
181
EndModule	   
Module = "Dmd. App. Power Curr. Period" 0x42,0xC1,0x01,0xE9
182
EndModule	   
Module = "Dmd. Act. Power Imp.Curr. Period" 0x42,0xC1,0x01,0xEB
183
EndModule	   
Module = "Dmd.React.Power Imp.Curr. Period" 0x42,0xC1,0x01,0xED
184
EndModule	   
Module = "Dmd. Act. Power Exp. Curr Period" 0x42,0xC1,0x01,0xEF
185
EndModule	   
Module = "Dmd.React.Power Exp.Curr. Period" 0x42,0xC1,0x01,0xF1
186
EndModule	   
Module = "Cum. App. Power Curr. Period" 0x42,0xC1,0x01,0xF3
187
EndModule	   
Module = "Cum. Act.Power Imp. Curr. Period" 0x42,0xC1,0x01,0xF5
188
EndModule	   
Module = "Cum.React.Power Imp.Curr. Period" 0x42,0xC1,0x01,0xF7
189
EndModule	   
Module = "Cum. Act.Power Exp. Curr. Period" 0x42,0xC1,0x01,0xF9
190
EndModule	   
Module = "Cum.React.Power Exp.Curr. Period" 0x42,0xC1,0x01,0xFB
191
EndModule	   
Module = "Max. Act. Power In Curr. Period" 0x42,0xC1,0x01,0xFD
192
EndModule	   
Module = "Min. Act. Power In Curr. Period" 0x42,0xC1,0x01,0xFF
193
EndModule	   
Module = "Max. Reac. Power In Curr. Period" 0x42,0xC1,0x02,0x01
194
EndModule	   
Module = "Min. Reac. Power In Curr. Period" 0x42,0xC1,0x02,0x03
195
EndModule	   
Module = "Length Curr. Period" 0x42,0xC1,0x02,0x05
196
EndModule	   
Module = "Time Since Beginn Inst. Period" 0x42,0xC1,0x02,0x07
197
EndModule	   
Module = "Actual Subinterval Time" 0x42,0xC1,0x02,0x09
198
EndModule	   
Module = "Information On Curr. Period" 0x42,0xC1,0x02,0x0B
199
EndModule	   
Module = "Max. Apparent Power Curr. Period" 0x42,0xC1,0x02,0x0D
200
EndModule	   
Module = "Min. Apparent Power Curr. Period" 0x42,0xC1,0x02,0x0F
201
EndModule	   
Module = "Cum.Act. Power Imp. Inst. Period" 0x42,0xC1,0x02,0x11
202
EndModule	   
Module = "Cum.Reac. Power Imp. Inst.Period" 0x42,0xC1,0x02,0x13
203
EndModule	   
Module = "Cum. Act. Power Exp. Inst.Period" 0x42,0xC1,0x02,0x15
204
EndModule	   
Module = "Cum.Reac. Power Exp. Inst.Period" 0x42,0xC1,0x02,0x17
205
EndModule	   
Module = "Max. Act. Power Instant. Period" 0x42,0xC1,0x02,0x19
206
EndModule	   
Module = "Min. Act. Power Instant. Period" 0x42,0xC1,0x02,0x1B
207
EndModule	   
Module = "Max. Reac. Power Instant. Period" 0x42,0xC1,0x02,0x1D
208
EndModule	   
Module = "Min. Reac. Power Instant. Period" 0x42,0xC1,0x02,0x1F
209
EndModule	   
Module = "Date / Time" 0x42,0xC3,0x03,0x1D
210
EndModule	   
Module = "Active Energy Imp. Tariff 1 (D)" 0x42,0xC3,0x03,0x21
Info_Text = "64 bit double"
211
EndModule	   
Module = "Active Energy Imp. Tariff 2 (D)" 0x42,0xC3,0x03,0x25
Info_Text = "64 bit double"
212
EndModule	   
Module = "Active Energy Exp. Tariff 1 (D)" 0x42,0xC3,0x03,0x29
Info_Text = "64 bit double"
213
EndModule	   
Module = "Active Energy Exp. Tariff 2 (D)" 0x42,0xC3,0x03,0x2D
Info_Text = "64 bit double"
214
EndModule	   
Module = "Reac. Energy Imp. Tariff 1 (D)" 0x42,0xC3,0x03,0x31
Info_Text = "64 bit double"
215
EndModule	   
Module = "Reac. Energy Imp. Tariff 2 (D)" 0x42,0xC3,0x03,0x35
Info_Text = "64 bit double"
216
EndModule	   
Module = "Reac. Energy Exp. Tariff 1 (D)" 0x42,0xC3,0x03,0x39
Info_Text = "64 bit double"
217
EndModule	   
Module = "Reac. Energy Exp. Tariff 2 (D)" 0x42,0xC3,0x03,0x3D
Info_Text = "64 bit double"
218
EndModule	   
Module = "Apparent Energy Tariff 1 (D)" 0x42,0xC3,0x03,0x41
Info_Text = "64 bit double"
219
EndModule	   
Module = "Apparent Energy Tariff 2 (D)" 0x42,0xC3,0x03,0x45
Info_Text = "64 bit double"
220
EndModule	   
Module = "Active Energy Imp. Tariff 1 (F)" 0x42,0xC1,0x0A,0xF1
Info_Text = "32 bit float"
221
EndModule	   
Module = "Active Energy Imp. Tariff 2 (F)" 0x42,0xC1,0x0A,0xF3
Info_Text = "32 bit float"
222
EndModule	   
Module = "Active Energy Exp. Tariff 1 (F)" 0x42,0xC1,0x0A,0xF5
Info_Text = "32 bit float"
223
EndModule	   
Module = "Active Energy Exp. Tariff 2 (F)" 0x42,0xC1,0x0A,0xF7
Info_Text = "32 bit float"
224
EndModule	   
Module = "Reac. Energy Imp. Tariff 1 (F)" 0x42,0xC1,0x0A,0xF9
Info_Text = "32 bit float"
225
EndModule	   
Module = "Reac. Energy Imp. Tariff 2 (F)" 0x42,0xC1,0x0A,0xFB
Info_Text = "32 bit float"
226
EndModule	   
Module = "Reac. Energy Exp. Tariff 1 (F)" 0x42,0xC1,0x0A,0xFD
Info_Text = "32 bit float"
227
EndModule	   
Module = "Reac. Energy Exp. Tariff 2 (F)" 0x42,0xC1,0x0A,0xFF
Info_Text = "32 bit float"
228
EndModule	   
Module = "Apparent Energy Tariff 1 (F)" 0x42,0xC1,0x0B,0x01
Info_Text = "32 bit float"
229
EndModule	   
Module = "Apparent Energy Tariff 2 (F)" 0x42,0xC1,0x0B,0x03
Info_Text = "32 bit float"
230
EndModule	   
Module = "Fundamental Voltage a-n" 0x42,0xC1,0x23,0x29
231
EndModule	   
Module = "Fundamental Voltage b-n" 0x42,0xC1,0x23,0x2B
232
EndModule	   
Module = "Fundamental Voltage c-n" 0x42,0xC1,0x23,0x2D
233
EndModule	   
Module = "3rd Harmonic Voltage a-n" 0x42,0xC1,0x23,0x2F
234
EndModule	   
Module = "3rd Harmonic Voltage b-n" 0x42,0xC1,0x23,0x31
235
EndModule	   
Module = "3rd Harmonic Voltage c-n" 0x42,0xC1,0x23,0x33
236
EndModule	   
Module = "5th Harmonic Voltage a-n" 0x42,0xC1,0x23,0x35
237
EndModule	   
Module = "5th Harmonic Voltage b-n" 0x42,0xC1,0x23,0x37
238
EndModule	   
Module = "5th Harmonic Voltage c-n" 0x42,0xC1,0x23,0x39
239
EndModule	   
Module = "7th Harmonic Voltage a-n" 0x42,0xC1,0x23,0x3B
240
EndModule	   
Module = "7th Harmonic Voltage b-n" 0x42,0xC1,0x23,0x3D
241
EndModule	   
Module = "7th Harmonic Voltage c-n" 0x42,0xC1,0x23,0x3F
242
EndModule	   
Module = "9th Harmonic Voltage a-n" 0x42,0xC1,0x23,0x41
243
EndModule	   
Module = "9th Harmonic Voltage b-n" 0x42,0xC1,0x23,0x43
244
EndModule	   
Module = "9th Harmonic Voltage c-n" 0x42,0xC1,0x23,0x45
245
EndModule	   
Module = "11th Harmonic Voltage a-n" 0x42,0xC1,0x23,0x47
246
EndModule	   
Module = "11th Harmonic Voltage b-n" 0x42,0xC1,0x23,0x49
247
EndModule	   
Module = "11th Harmonic Voltage c-n" 0x42,0xC1,0x23,0x4B
248
EndModule	   
Module = "13th Harmonic Voltage a-n" 0x42,0xC1,0x23,0x4D
249
EndModule	   
Module = "13th Harmonic Voltage b-n" 0x42,0xC1,0x23,0x4F
250
EndModule	   
Module = "13th Harmonic Voltage c-n" 0x42,0xC1,0x23,0x51
251
EndModule	   
Module = "15th Harmonic Voltage a-n" 0x42,0xC1,0x23,0x53
252
EndModule	   
Module = "15th Harmonic Voltage b-n" 0x42,0xC1,0x23,0x55
253
EndModule	   
Module = "15th Harmonic Voltage c-n" 0x42,0xC1,0x23,0x57
254
EndModule	   
Module = "17th Harmonic Voltage a-n" 0x42,0xC1,0x23,0x59
255
EndModule	   
Module = "17th Harmonic Voltage b-n" 0x42,0xC1,0x23,0x5B
256
EndModule	   
Module = "17th Harmonic Voltage c-n" 0x42,0xC1,0x23,0x5D
257
EndModule	   
Module = "19th Harmonic Voltage a-n" 0x42,0xC1,0x23,0x5F
258
EndModule	   
Module = "19th Harmonic Voltage b-n" 0x42,0xC1,0x23,0x61
259
EndModule	   
Module = "19th Harmonic Voltage c-n" 0x42,0xC1,0x23,0x63
260
EndModule	   
Module = "21st Harmonic Voltage a-n" 0x42,0xC1,0x23,0x65
261
EndModule	   
Module = "21st Harmonic Voltage b-n" 0x42,0xC1,0x23,0x67
262
EndModule	   
Module = "21st Harmonic Voltage c-n" 0x42,0xC1,0x23,0x69
263
EndModule	   
Module = "23rd Harmonic Voltage a-n" 0x42,0xC1,0x23,0x6B
264
EndModule	   
Module = "23rd Harmonic Voltage b-n" 0x42,0xC1,0x23,0x6D
265
EndModule	   
Module = "23rd Harmonic Voltage c-n" 0x42,0xC1,0x23,0x6F
266
EndModule	   
Module = "25th Harmonic Voltage a-n" 0x42,0xC1,0x23,0x71
267
EndModule	   
Module = "25th Harmonic Voltage b-n" 0x42,0xC1,0x23,0x73
268
EndModule	   
Module = "25th Harmonic Voltage c-n" 0x42,0xC1,0x23,0x75
269
EndModule	   
Module = "27th Harmonic Voltage a-n" 0x42,0xC1,0x23,0x77
270
EndModule	   
Module = "27th Harmonic Voltage b-n" 0x42,0xC1,0x23,0x79
271
EndModule	   
Module = "27th Harmonic Voltage c-n" 0x42,0xC1,0x23,0x7B
272
EndModule	   
Module = "29th Harmonic Voltage a-n" 0x42,0xC1,0x23,0x7D
273
EndModule	   
Module = "29th Harmonic Voltage b-n" 0x42,0xC1,0x23,0x7F
274
EndModule	   
Module = "29th Harmonic Voltage c-n" 0x42,0xC1,0x23,0x81
275
EndModule	   
Module = "31st Harmonic Voltage a-n" 0x42,0xC1,0x23,0x83
276
EndModule	   
Module = "31st Harmonic Voltage b-n" 0x42,0xC1,0x23,0x85
277
EndModule	   
Module = "31st Harmonic Voltage c-n" 0x42,0xC1,0x23,0x87
278
EndModule	   
Module = "Fundamental Current a" 0x42,0xC1,0x2A,0xF9
279
EndModule	   
Module = "Fundamental Current b" 0x42,0xC1,0x2A,0xFB
280
EndModule	   
Module = "Fundamental Current c" 0x42,0xC1,0x2A,0xFD
281
EndModule	   
Module = "3rd Harmonic Current a" 0x42,0xC1,0x2A,0xFF
282
EndModule	   
Module = "3rd Harmonic Current b" 0x42,0xC1,0x2B,0x01
283
EndModule	   
Module = "3rd Harmonic Current c" 0x42,0xC1,0x2B,0x03
284
EndModule	   
Module = "5th Harmonic Current a" 0x42,0xC1,0x2B,0x05
285
EndModule	   
Module = "5th Harmonic Current b" 0x42,0xC1,0x2B,0x07
286
EndModule	   
Module = "5th Harmonic Current c" 0x42,0xC1,0x2B,0x09
287
EndModule	   
Module = "7th Harmonic Current a" 0x42,0xC1,0x2B,0x0B
288
EndModule	   
Module = "7th Harmonic Current b" 0x42,0xC1,0x2B,0x0D
289
EndModule	   
Module = "7th Harmonic Current c" 0x42,0xC1,0x2B,0x0F
290
EndModule	   
Module = "9th Harmonic Current a" 0x42,0xC1,0x2B,0x11
291
EndModule	   
Module = "9th Harmonic Current b" 0x42,0xC1,0x2B,0x13
292
EndModule	   
Module = "9th Harmonic Current c" 0x42,0xC1,0x2B,0x15
293
EndModule	   
Module = "11th Harmonic Current a" 0x42,0xC1,0x2B,0x17
294
EndModule	   
Module = "11th Harmonic Current b" 0x42,0xC1,0x2B,0x19
295
EndModule	   
Module = "11th Harmonic Current c" 0x42,0xC1,0x2B,0x1B
296
EndModule	   
Module = "13th Harmonic Current a" 0x42,0xC1,0x2B,0x1D
297
EndModule	   
Module = "13th Harmonic Current b" 0x42,0xC1,0x2B,0x1F
298
EndModule	   
Module = "13th Harmonic Current c" 0x42,0xC1,0x2B,0x21
299
EndModule	   
Module = "15th Harmonic Current a" 0x42,0xC1,0x2B,0x23
300
EndModule	   
Module = "15th Harmonic Current b" 0x42,0xC1,0x2B,0x25
301
EndModule	   
Module = "15th Harmonic Current c" 0x42,0xC1,0x2B,0x27
302
EndModule	   
Module = "17th Harmonic Current a" 0x42,0xC1,0x2B,0x29
303
EndModule	   
Module = "17th Harmonic Current b" 0x42,0xC1,0x2B,0x2B
304
EndModule	   
Module = "17th Harmonic Current c" 0x42,0xC1,0x2B,0x2D
305
EndModule	   
Module = "19th Harmonic Current a" 0x42,0xC1,0x2B,0x2F
306
EndModule	   
Module = "19th Harmonic Current b" 0x42,0xC1,0x2B,0x31
307
EndModule	   
Module = "19th Harmonic Current c" 0x42,0xC1,0x2B,0x33
308
EndModule	   
Module = "21st Harmonic Current a" 0x42,0xC1,0x2B,0x35
309
EndModule	   
Module = "21st Harmonic Current b" 0x42,0xC1,0x2B,0x37
310
EndModule	   
Module = "21st Harmonic Current c" 0x42,0xC1,0x2B,0x39
311
EndModule	   
Module = "23rd Harmonic Current a" 0x42,0xC1,0x2B,0x3B
312
EndModule	   
Module = "23rd Harmonic Current b" 0x42,0xC1,0x2B,0x3D
313
EndModule	   
Module = "23rd Harmonic Current c" 0x42,0xC1,0x2B,0x3F
314
EndModule	   
Module = "25th Harmonic Current a" 0x42,0xC1,0x2B,0x41
315
EndModule	   
Module = "25th Harmonic Current b" 0x42,0xC1,0x2B,0x43
316
EndModule	   
Module = "25th Harmonic Current c" 0x42,0xC1,0x2B,0x45
317
EndModule	   
Module = "27th Harmonic Current a" 0x42,0xC1,0x2B,0x47
318
EndModule	   
Module = "27th Harmonic Current b" 0x42,0xC1,0x2B,0x49
319
EndModule	   
Module = "27th Harmonic Current c" 0x42,0xC1,0x2B,0x4B
320
EndModule	   
Module = "29th Harmonic Current a" 0x42,0xC1,0x2B,0x4D
321
EndModule	   
Module = "29th Harmonic Current b" 0x42,0xC1,0x2B,0x4F
322
EndModule	   
Module = "29th Harmonic Current c" 0x42,0xC1,0x2B,0x51
323
EndModule	   
Module = "31st Harmonic Current a" 0x42,0xC1,0x2B,0x53
324
EndModule	   
Module = "31st Harmonic Current b" 0x42,0xC1,0x2B,0x55
325
EndModule	   
Module = "31st Harmonic Current c" 0x42,0xC1,0x2B,0x57
326
EndModule	   
Module = "Fundamental Voltage a-b" 0x42,0xC1,0x55,0xF1
327
EndModule	   
Module = "Fundamental Voltage b-c" 0x42,0xC1,0x55,0xF3
328
EndModule	   
Module = "Fundamental Voltage c-a" 0x42,0xC1,0x55,0xF5
329
EndModule	   
Module = "3rd Harmonic Voltage a-b" 0x42,0xC1,0x55,0xF7
330
EndModule	   
Module = "3rd Harmonic Voltage b-c" 0x42,0xC1,0x55,0xF9
331
EndModule	   
Module = "3rd Harmonic Voltage c-a" 0x42,0xC1,0x55,0xFB
332
EndModule	   
Module = "5th Harmonic Voltage a-b" 0x42,0xC1,0x55,0xFD
333
EndModule	   
Module = "5th Harmonic Voltage b-c" 0x42,0xC1,0x55,0xFF
334
EndModule	   
Module = "5th Harmonic Voltage c-a" 0x42,0xC1,0x56,0x01
335
EndModule	   
Module = "7th Harmonic Voltage a-b" 0x42,0xC1,0x56,0x03
336
EndModule	   
Module = "7th Harmonic Voltage b-c" 0x42,0xC1,0x56,0x05
337
EndModule	   
Module = "7th Harmonic Voltage c-a" 0x42,0xC1,0x56,0x07
338
EndModule	   
Module = "9th Harmonic Voltage a-b" 0x42,0xC1,0x56,0x09
339
EndModule	   
Module = "9th Harmonic Voltage b-c" 0x42,0xC1,0x56,0x0B
340
EndModule	   
Module = "9th Harmonic Voltage c-a" 0x42,0xC1,0x56,0x0D
341
EndModule	   
Module = "11th Harmonic Voltage a-b" 0x42,0xC1,0x56,0x0F
342
EndModule	   
Module = "11th Harmonic Voltage b-c" 0x42,0xC1,0x56,0x11
343
EndModule	   
Module = "11th Harmonic Voltage c-a" 0x42,0xC1,0x56,0x13
344
EndModule	   
Module = "13th Harmonic Voltage a-b" 0x42,0xC1,0x56,0x15
345
EndModule	   
Module = "13th Harmonic Voltage b-c" 0x42,0xC1,0x56,0x17
346
EndModule	   
Module = "13th Harmonic Voltage c-a" 0x42,0xC1,0x56,0x19
347
EndModule	   
Module = "15th Harmonic Voltage a-b" 0x42,0xC1,0x56,0x1B
348
EndModule	   
Module = "15th Harmonic Voltage b-c" 0x42,0xC1,0x56,0x1D
349
EndModule	   
Module = "15th Harmonic Voltage c-a" 0x42,0xC1,0x56,0x1F
350
EndModule	   
Module = "17th Harmonic Voltage a-b" 0x42,0xC1,0x56,0x21
351
EndModule	   
Module = "17th Harmonic Voltage b-c" 0x42,0xC1,0x56,0x23
352
EndModule	   
Module = "17th Harmonic Voltage c-a" 0x42,0xC1,0x56,0x25
353
EndModule	   
Module = "19th Harmonic Voltage a-b" 0x42,0xC1,0x56,0x27
354
EndModule	   
Module = "19th Harmonic Voltage b-c" 0x42,0xC1,0x56,0x29
355
EndModule	   
Module = "19th Harmonic Voltage c-a" 0x42,0xC1,0x56,0x2B
356
EndModule	   
Module = "21st Harmonic Voltage a-b" 0x42,0xC1,0x56,0x2D
357
EndModule	   
Module = "21st Harmonic Voltage b-c" 0x42,0xC1,0x56,0x2F
358
EndModule	   
Module = "21st Harmonic Voltage c-a" 0x42,0xC1,0x56,0x31
359
EndModule	   
Module = "23rd Harmonic Voltage a-b" 0x42,0xC1,0x56,0x33
360
EndModule	   
Module = "23rd Harmonic Voltage b-c" 0x42,0xC1,0x56,0x35
361
EndModule	   
Module = "23rd Harmonic Voltage c-a" 0x42,0xC1,0x56,0x37
362
EndModule	   
Module = "25th Harmonic Voltage a-b" 0x42,0xC1,0x56,0x39
363
EndModule	   
Module = "25th Harmonic Voltage b-c" 0x42,0xC1,0x56,0x3B
364
EndModule	   
Module = "25th Harmonic Voltage c-a" 0x42,0xC1,0x56,0x3D
365
EndModule	   
Module = "27th Harmonic Voltage a-b" 0x42,0xC1,0x56,0x3F
366
EndModule	   
Module = "27th Harmonic Voltage b-c" 0x42,0xC1,0x56,0x41
367
EndModule	   
Module = "27th Harmonic Voltage c-a" 0x42,0xC1,0x56,0x43
368
EndModule	   
Module = "29th Harmonic Voltage a-b" 0x42,0xC1,0x56,0x45
369
EndModule	   
Module = "29th Harmonic Voltage b-c" 0x42,0xC1,0x56,0x47
370
EndModule	   
Module = "29th Harmonic Voltage c-a" 0x42,0xC1,0x56,0x49
371
EndModule	   
Module = "31st Harmonic Voltage a-b" 0x42,0xC1,0x56,0x4B
372
EndModule	   
Module = "31st Harmonic Voltage b-c" 0x42,0xC1,0x56,0x4D
373
EndModule	   
Module = "31st Harmonic Voltage c-a" 0x42,0xC1,0x56,0x4F
374
EndModule	   
Module = "Process operating hours Counter" 0x42,0xC1,0x01,0x71
Info_Text = "Starting from PAC 4200 FW Version V1.1.0."
375
EndModule	   
Module = "Universal Counter 2" 0x42,0xC1,0x01,0x73
Info_Text = "Starting from PAC 4200 FW Version V1.1.0."
376
EndModule	   
Module = "Pulse Counter 01" 0x42,0xC1,0x01,0x75
Info_Text = "Starting from PAC 4200 FW Version V1.1.0. Together with PAC 4DI/2DO."
377
EndModule	   
Module = "Pulse Counter 02" 0x42,0xC1,0x01,0x77
Info_Text = "Starting from PAC 4200 FW Version V1.1.0. Together with PAC 4DI/2DO."
378
EndModule	   
Module = "Pulse Counter 03" 0x42,0xC1,0x01,0x79
Info_Text = "Starting from PAC 4200 FW Version V1.1.0. Together with PAC 4DI/2DO."
379
EndModule	   
Module = "Pulse Counter 04" 0x42,0xC1,0x01,0x7B
Info_Text = "Starting from PAC 4200 FW Version V1.1.0. Together with PAC 4DI/2DO."
380
EndModule	   
Module = "Pulse Counter 05" 0x42,0xC1,0x01,0x7D
Info_Text = "Starting from PAC 4200 FW Version V1.1.0. Together with PAC 4DI/2DO."
381
EndModule	   
Module = "Pulse Counter 06" 0x42,0xC1,0x01,0x7F
Info_Text = "Starting from PAC 4200 FW Version V1.1.0. Together with PAC 4DI/2DO."
382
EndModule	   
Module = "Pulse Counter 07" 0x42,0xC1,0x01,0x81
Info_Text = "Starting from PAC 4200 FW Version V1.1.0. Together with PAC 4DI/2DO."
383
EndModule	   
Module = "Pulse Counter 08" 0x42,0xC1,0x01,0x83
Info_Text = "Starting from PAC 4200 FW Version V1.1.0. Together with PAC 4DI/2DO."
384
EndModule	   
Module = "Pulse Counter 09" 0x42,0xC1,0x01,0x85
Info_Text = "Starting from PAC 4200 FW Version V1.1.0. Together with PAC 4DI/2DO."
385
EndModule	   
Module = "Pulse Counter 10" 0x42,0xC1,0x01,0x87
Info_Text = "Starting from PAC 4200 FW Version V1.1.0. Together with PAC 4DI/2DO."
386
EndModule	   
Module = "Process Active Energy (D)" 0x42,0xC3,0x03,0x49
Info_Text = "Starting from PAC 4200 FW Version V1.1.0. 64 bit double."
387
EndModule	   
Module = "Process Reactive Energy (D)" 0x42,0xC3,0x03,0x4D
Info_Text = "Starting from PAC 4200 FW Version V1.1.0. 64 bit double."
388
EndModule	   
Module = "Process Apparent Energy (D)" 0x42,0xC3,0x03,0x51
Info_Text = "Starting from PAC 4200 FW Version V1.1.0. 64 bit double."
389
EndModule	   
Module = "Process Active Energy (F)" 0x42,0xC1,0x0B,0x05
Info_Text = "Starting from PAC 4200 FW Version V1.1.0. 32 bit float."
390
EndModule	   
Module = "Process Reactive Energy (F)" 0x42,0xC1,0x0B,0x07
Info_Text = "Starting from PAC 4200 FW Version V1.1.0. 32 bit float."
391
EndModule	   
Module = "Process Apparent Energy (F)" 0x42,0xC1,0x0B,0x09
Info_Text = "Starting from PAC 4200 FW Version V1.1.0. 32 bit float."
392
EndModule	   